I have delivered the coordinated IFC4 model generator and drawing-note reconciliation log:

- **`output/solution.py`**: Self-contained Python script using `ifcopenshell` and `numpy` that writes the IFC4 model to `sys.argv[1]` (default `output/model.ifc`). It rebuilds Data Hall 1 (27 000 × 21 000 mm, access floor and structural slab, 6 full-height structural columns, 128 server/distributor racks across Rows A–F with exact bay sequences and facings, 18 in-row CRAHs, 4 perimeter CRAHs, 6 PDUs, 2 cold-aisle containment assemblies with roof panels and end doors, and 63 ceiling + 16 in-aisle sprinkler heads) and routes three connected, clash-free, code-compliant MEP networks from the West-wall entries at `Y = 9900`:
  - **Power busway (`BW-1`, 128 × 147 mm)** in the overhead zone at `Z = 2800..2947 mm` (clear of the 2600 mm headroom and 3114.6 mm sprinkler standoff, and offset in Y to clear all structural columns).
  - **Telecom cable tray (`CT-1`, 683 × 127 mm)** in the under-floor plenum at `Z = -250..-123 mm` (88 mm clear below the floor panel underside, providing 2923 mm vertical separation from the overhead busway everywhere).
  - **Chilled-water pipe (`CHW-1`, 168.3 mm insulated OD)** in the under-floor plenum at `Z = -584.15..-415.85 mm` serving all 6 cabinet rows (and their 18 in-row CRAHs) plus a South perimeter header serving `CRAH-01` through `CRAH-04`, completely clear of all PDU footprints.
- **`output/reconciliation.json`**: Diagnostic log summarizing the numeric clearances, dimensions, and spacing notes reconciled across the seven drawing sheets.