Delivered the coordinated IFC4 MEP model script and drawing-note reconciliation log for Data Hall 1 (`hall_seed000_d000`):

- **`output/solution.py`** — Self-contained Python script (`ifcopenshell==0.8.4` + `numpy`, millimetre project units with metre placement-matrix translations, 2D profiles only, IFC4 spatial hierarchy `IfcProject → IfcSite → IfcBuilding → IfcBuildingStorey`, and `Pset_DCM_*` property sets) writing the IFC4 model to `sys.argv[1]` (default `output/model.ifc`):
  - **Architectural & fit-out background**: 27,000 × 21,000 × 35 mm access floor (`Z = -35..0`), 6 full-height structural columns (`400 × 400`, `Z = 0..3600`), 128 racks (119 `C1` + 9 `N1`) across Rows A–F with exact bay sequences and front facings, 18 in-row CRAHs, 4 perimeter CRAHs (`CRAH-01..04`), 6 PDUs (`PDU-01..06`, fronts flush with served rows), cold-aisle containment (`CAC-BC`, `CAC-DE` roofs & end doors), and 79 sprinkler heads (63 ceiling heads relocated clear of column keep-outs + 16 in-aisle heads at `Z = +1890`).
  - **Clash-free MEP routing** (verified 0 hard clashes > 2 mm across all solids, butt-jointed axis-aligned segments, connected to `(0, 9900)`):
    - **Telecom Cable Tray (`CT-1`, 683 × 127 mm)**: Overhead at `Z = 2970..3097 mm` (headroom `2970 ≥ 2600 mm`; sprinkler deflector clearance `477.6 ≥ 460 mm`), 6 segments, 85.18 m total.
    - **Power Busway (`BW-1`, 128 × 147 mm)**: Under-floor plenum at `Z = -380..-233 mm` (`> 20 mm` below `-35 mm` floor panel; `3203 mm` vertical separation from cable tray), 6 segments, 86.01 m total.
    - **Chilled-Water Pipe (`CHW-1`, insulated OD 168.3 mm)**: Under-floor plenum at `Z_cl = -650 mm` (`Z = -734.15..-565.85 mm`, clear of `-900 mm` slab, busway, and all 1800 mm PDU dedicated electrical spaces), serving all 6 cabinet rows (18 in-row CRAHs) and all 4 perimeter CRAHs via the south branch at `Y = 1200 mm`, 7 segments, 112.26 m total.
- **`output/reconciliation.json`** — Diagnostic log of extracted dimensions, datums, clearances, and equipment schedules reconciled across sheets `A-101`, `A-301`, `A-601`, `A-602`, `E-101`, `F-101`, and `M-101`.