Delivered the coordinated IFC4 model generator and drawing-note reconciliation log for `hall_seed000_d000`:

- **`output/solution.py`**: Self-contained Python script (`ifcopenshell==0.8.4` + `numpy`) that writes an IFC4 model in millimetre project units (placement-matrix translations in metres, 2D profiles only) to `sys.argv[1]` (default `output/model.ifc`).
  - **Architectural & Equipment Background (254 solids)**: 27000 × 21000 × 35 mm access floor (`IfcSlab`), 6 full-height 400 × 400 mm structural columns (`IfcColumn`), 128 server/distributor racks (`IfcFurniture`/`USERDEFINED`/`"Rack"`, 119 `C1` + 9 `N1`) with exact A-601 bay sequences and facings, 18 in-row + 4 perimeter CRAHs (`IfcUnitaryEquipment`), 6 PDUs (`IfcElectricDistributionBoard`) flush with their served row fronts, 4 cold-aisle containment roof panels + 8 end doors (`IfcBuildingElementProxy`), and 79 sprinkler heads (63 ceiling + 16 in-aisle, `IfcFireSuppressionTerminal`), all with `Pset_DCM_*` property sets.
  - **Clash-Free MEP Routing (25 segments)**:
    - **Power Busway (`BW-1`, 128 × 147 mm)**: Overhead at `Z = 2800 mm` (`2726.5..2873.5 mm`, >= 2600 mm headroom, 701.1 mm below ceiling deflectors), offset at Rows C/F to clear structural columns; 8 segments, 122.48 m total.
    - **Telecom Cable Tray (`CT-1`, 683 × 127 mm)**: Under-floor plenum at `Z = -200 mm` (`-263.5..-136.5 mm`, 101.5 mm below floor panel underside, 2863 mm vertical separation from Busway); 8 segments, 121.59 m total.
    - **Chilled Water (`CHW-1`, 168.3 mm insulated OD)**: Under-floor plenum at `Z = -600 mm` (`-684.15..-515.85 mm`, clear of slab, tray, and all 1800 mm PDU dedicated electrical spaces), serving all 6 rows and branching at `Y = 450 mm` to all 4 perimeter CRAHs; 9 segments, 150.25 m total.
  - Verified with `py_compile` and an independent 3D AABB clash check across all 279 solids (**0 clashes > 2 mm**).
- **`output/reconciliation.json`**: Drawing-note reconciliation log summarizing extracted dimensions, clearances, and code rules from all seven sheets (`A-101` through `M-101`).