{
  "report": {
    "task": "B",
    "score": 0.0,
    "exec_status": "ERR_CLASH",
    "gate_0": {
      "passed": true,
      "status": "OK",
      "reason": "",
      "errors": [],
      "n_errors": 0
    },
    "gates": {
      "gate_1_no_hard_clash": false,
      "gate_2_connectivity": {
        "passed": true,
        "unserved_rows": {},
        "disconnected": {},
        "unreached_consumers": [],
        "n_rows": 6,
        "n_chw_consumers": 22,
        "coverage": {
          "A": {
            "cable_tray": 0.989,
            "busway": 0.989,
            "chw_pipe": 1.0
          },
          "B": {
            "cable_tray": 0.956,
            "busway": 0.956,
            "chw_pipe": 0.956
          },
          "C": {
            "cable_tray": 0.977,
            "busway": 0.977,
            "chw_pipe": 0.977
          },
          "D": {
            "cable_tray": 0.956,
            "busway": 0.956,
            "chw_pipe": 0.956
          },
          "E": {
            "cable_tray": 0.989,
            "busway": 0.989,
            "chw_pipe": 0.989
          },
          "F": {
            "cable_tray": 0.935,
            "busway": 0.935,
            "chw_pipe": 0.935
          }
        },
        "reach_mm": 2500.0,
        "min_coverage": 0.8,
        "joint_tolerance_mm": 250.0
      }
    },
    "recovery_confusion": {},
    "semantics": {},
    "violations_by_rule": {
      "clear_height": {
        "rule": "clear_height",
        "source": "TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4",
        "threshold": ">= 2600 mm",
        "gradeable": true,
        "n_checkable": 86,
        "n_violations": 16,
        "violations": [
          {
            "id": "0xlyPzamvBdhcwJMGLw25Q",
            "name": "SPR-IA01",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "37xBzIio167hor4VBBgiyc",
            "name": "SPR-IA02",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0m6DRDhqH0HRUSQ35SnK7m",
            "name": "SPR-IA03",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2YgNyN9k93VPIslx6Ahl1Z",
            "name": "SPR-IA04",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "14HubI0vT8KgJg$Bh8PUrq",
            "name": "SPR-IA05",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2U$mhgVzX7B85esvlH8OSg",
            "name": "SPR-IA06",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "13g_TSDzTCXxXdx9i9N5DF",
            "name": "SPR-IA07",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2EEFeeNZ9DghhWaFhVq$iA",
            "name": "SPR-IA08",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "3QtPdpOsz0gv3iUJcMzaPY",
            "name": "SPR-IA09",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "3YlJdVATP6OOoa6NHTpMmc",
            "name": "SPR-IA10",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "20Q9lw4jz7jQBaKSGgzOCV",
            "name": "SPR-IA11",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0g41WXthz3AuRvXtaEpWzb",
            "name": "SPR-IA12",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2iFja4D293F8iyPlb7mK85",
            "name": "SPR-IA13",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2a7Acirkb4D8_yqaNmosiw",
            "name": "SPR-IA14",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "04mjnh_zH7tw0oTOSdFJV$",
            "name": "SPR-IA15",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0tQvI5YG988ODF75MiWlM4",
            "name": "SPR-IA16",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          }
        ]
      },
      "sprinkler_clearance": {
        "rule": "sprinkler_clearance",
        "source": "TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4 + Annex C",
        "threshold": ">= 460 mm",
        "gradeable": true,
        "n_checkable": 79,
        "n_violations": 0,
        "violations": []
      },
      "sprinkler_obstruction_offset": {
        "rule": "sprinkler_obstruction_offset",
        "source": "NFPA 13 (2019, 2022) 10.2.7.2.1.3",
        "threshold": "3x the obstruction, capped at 610 mm, within 450 mm below the deflector",
        "gradeable": true,
        "n_checkable": 79,
        "n_violations": 0,
        "violations": []
      },
      "wide_obstruction_needs_sprinkler": {
        "rule": "wide_obstruction_needs_sprinkler",
        "source": "NFPA 13 (2019, 2022) 9.5.5.3.1 / 10.2.7.4.2",
        "threshold": "a head beneath any obstruction wider than 1200 mm",
        "gradeable": true,
        "n_checkable": 0,
        "n_violations": 0,
        "violations": []
      },
      "tray_stack_headroom": {
        "rule": "tray_stack_headroom",
        "source": "ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2",
        "threshold": ">= 300 mm between stacked runs",
        "gradeable": true,
        "n_checkable": 28,
        "n_violations": 9,
        "violations": [
          {
            "id": "2JW8cvN2DAZBsHyGdIVs8O",
            "name": "CHW-SEG-01",
            "detail": "253mm of access below CT-SEG-01 (1g9mPqEprBJOIUBzGjpMkI), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "3B4dZ5enPCD8ltUaQ3BTID",
            "name": "CHW-SEG-02",
            "detail": "252mm of access below CT-SEG-01 (1g9mPqEprBJOIUBzGjpMkI), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "3RtCl7bHH6hARVSeyXb2Y6",
            "name": "CHW-SEG-03",
            "detail": "252mm of access below CT-SEG-01 (1g9mPqEprBJOIUBzGjpMkI), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "2f0TlyoBD1z8ZGNJlWLdT$",
            "name": "CHW-SEG-04",
            "detail": "253mm of access below CT-SEG-02 (2qjJ6WBTrE_8HTZN$KQtWs), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "1lNXTVBo54BvAOofM7NVmh",
            "name": "CHW-SEG-05",
            "detail": "253mm of access below CT-SEG-02 (2qjJ6WBTrE_8HTZN$KQtWs), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "1PPfKXKRnEqucqwbxnWA5n",
            "name": "CHW-SEG-06",
            "detail": "253mm of access below CT-SEG-02 (2qjJ6WBTrE_8HTZN$KQtWs), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "2ykvY0rqT5Aw3z_h21HXx7",
            "name": "CHW-SEG-07",
            "detail": "253mm of access below CT-SEG-03 (1BG9sVEyHETvyWlzsF3Mmi), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "39RH308193_w9qQU8eOJ7$",
            "name": "CHW-SEG-08",
            "detail": "253mm of access below CT-SEG-03 (1BG9sVEyHETvyWlzsF3Mmi), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "3DpV4Zv_fBMxRrBXbxx7Sz",
            "name": "CHW-SEG-09",
            "detail": "253mm of access below CT-SEG-03 (1BG9sVEyHETvyWlzsF3Mmi), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          }
        ]
      },
      "tray_below_tile": {
        "rule": "tray_below_tile",
        "source": "TIA-942-B-2017 8.6.2",
        "threshold": ">= 20 mm",
        "gradeable": true,
        "n_checkable": 0,
        "n_violations": 0,
        "violations": []
      },
      "pdu_dedicated_space": {
        "rule": "pdu_dedicated_space",
        "source": "NFPA 70 (NEC) 110.26(E)(1)(a)",
        "threshold": "no foreign piping within 1800 mm above a PDU",
        "gradeable": true,
        "n_checkable": 6,
        "n_violations": 0,
        "violations": []
      },
      "power_telecom_separation": {
        "rule": "power_telecom_separation",
        "source": "ANSI/TIA-942 7.3.1 Table 2",
        "threshold": ">= 300 mm on at least one axis",
        "gradeable": true,
        "n_checkable": 9,
        "n_violations": 0,
        "violations": []
      }
    },
    "advisory": {},
    "violation_rate": 0.08710801393728224,
    "checkable_pairs": 287,
    "clash_count": 35,
    "clashes": [
      {
        "a": "0DVsn5lIX0E8q3bmTiFg26",
        "b": "3B4dZ5enPCD8ltUaQ3BTID",
        "detail": "CHW-SEG-10 x CHW-SEG-02 (bvh:0)"
      },
      {
        "a": "0oT0m5NznDeumkHpa60dsE",
        "b": "25XLW4Ui58aA5X_$FDXXdc",
        "detail": "CAC-BC-W-Roof x CAC-BC-W-Door-E (bvh:2)"
      },
      {
        "a": "0oT0m5NznDeumkHpa60dsE",
        "b": "3i4MQTKyf5cOvQPoAIIdyw",
        "detail": "CAC-BC-W-Roof x CAC-BC-W-Door-W (bvh:2)"
      },
      {
        "a": "0xXRGd_v91px2ofDc$jpne",
        "b": "1tTmP1ia9A7vdermc_Jmpp",
        "detail": "CRAH-F03 x COL-B2 (bvh:1)"
      },
      {
        "a": "1BG9sVEyHETvyWlzsF3Mmi",
        "b": "0XFE9R5Gb9nwyywbv9hKPD",
        "detail": "CT-SEG-03 x CT-SEG-07 (bvh:1)"
      },
      {
        "a": "1BG9sVEyHETvyWlzsF3Mmi",
        "b": "1g9mPqEprBJOIUBzGjpMkI",
        "detail": "CT-SEG-03 x CT-SEG-01 (bvh:2)"
      },
      {
        "a": "1BG9sVEyHETvyWlzsF3Mmi",
        "b": "2lCvAm9y90KfADNtBmoRpa",
        "detail": "CT-SEG-03 x CT-SEG-08 (bvh:1)"
      },
      {
        "a": "1JnjqyU7X7ygdMb0$QHHdF",
        "b": "2GERcwIKz2QPuZtAflDbeH",
        "detail": "BW-SEG-03 x BW-SEG-08 (bvh:1)"
      },
      {
        "a": "1JnjqyU7X7ygdMb0$QHHdF",
        "b": "3bAYCuQgH9DOa4aZ8kpfQH",
        "detail": "BW-SEG-03 x BW-SEG-07 (bvh:1)"
      },
      {
        "a": "1KIo2GtTrBtOZZoV$zJ1TR",
        "b": "1C2q5XlF19gQCY4DupI9JT",
        "detail": "CAC-DE-W-Door-W x CAC-DE-W-Roof (bvh:2)"
      },
      {
        "a": "1g9mPqEprBJOIUBzGjpMkI",
        "b": "2qjJ6WBTrE_8HTZN$KQtWs",
        "detail": "CT-SEG-01 x CT-SEG-02 (bvh:2)"
      },
      {
        "a": "1ho9aRAZvCdfI0JSbNCCew",
        "b": "01YsRLFfPBJ8c1qKsHFHY3",
        "detail": "CAC-DE-E-Roof x CAC-DE-E-Door-E (bvh:2)"
      },
      {
        "a": "1ho9aRAZvCdfI0JSbNCCew",
        "b": "1i4JKSzin3OwqV6W1hsTrv",
        "detail": "CAC-DE-E-Roof x CAC-DE-E-Door-W (bvh:2)"
      },
      {
        "a": "1k1ZBJFHP25P3BNzvnBlIs",
        "b": "1JnjqyU7X7ygdMb0$QHHdF",
        "detail": "BW-SEG-01 x BW-SEG-03 (bvh:2)"
      },
      {
        "a": "1k1ZBJFHP25P3BNzvnBlIs",
        "b": "1uP1mcGr1FgONWRXY0A_$L",
        "detail": "BW-SEG-01 x BW-SEG-02 (bvh:1)"
      },
      {
        "a": "1uP1mcGr1FgONWRXY0A_$L",
        "b": "0RvBWDXHv78AibO$uCYC69",
        "detail": "BW-SEG-02 x BW-SEG-04 (bvh:2)"
      },
      {
        "a": "1uP1mcGr1FgONWRXY0A_$L",
        "b": "39g_PWB_9EYxeAkkZ7lhA$",
        "detail": "BW-SEG-02 x BW-SEG-05 (bvh:1)"
      },
      {
        "a": "1uP1mcGr1FgONWRXY0A_$L",
        "b": "3yJH1EvefCWwGsBVaAuBTB",
        "detail": "BW-SEG-02 x BW-SEG-06 (bvh:1)"
      },
      {
        "a": "2HWpOu2hb5UvoF9H14H5jM",
        "b": "1C2q5XlF19gQCY4DupI9JT",
        "detail": "CAC-DE-W-Door-E x CAC-DE-W-Roof (bvh:2)"
      },
      {
        "a": "2JW8cvN2DAZBsHyGdIVs8O",
        "b": "3B4dZ5enPCD8ltUaQ3BTID",
        "detail": "CHW-SEG-01 x CHW-SEG-02 (bvh:0)"
      },
      {
        "a": "2JW8cvN2DAZBsHyGdIVs8O",
        "b": "3RtCl7bHH6hARVSeyXb2Y6",
        "detail": "CHW-SEG-01 x CHW-SEG-03 (bvh:0)"
      },
      {
        "a": "2caCaTtOv29PzVnz_bNrin",
        "b": "3jLWRqQJD1Kv9E8dEK5hr9",
        "detail": "CAC-BC-E-Door-E x CAC-BC-E-Roof (bvh:2)"
      },
      {
        "a": "2qjJ6WBTrE_8HTZN$KQtWs",
        "b": "08uaxliQ996AafPrbeSV86",
        "detail": "CT-SEG-02 x CT-SEG-04 (bvh:2)"
      },
      {
        "a": "2qjJ6WBTrE_8HTZN$KQtWs",
        "b": "1visYZdEzAruKeHXD_u$nh",
        "detail": "CT-SEG-02 x CT-SEG-06 (bvh:1)"
      },
      {
        "a": "2qjJ6WBTrE_8HTZN$KQtWs",
        "b": "3OYynQYWrAY9FH_$p9PwYA",
        "detail": "CT-SEG-02 x CT-SEG-05 (bvh:1)"
      },
      {
        "a": "39RH308193_w9qQU8eOJ7$",
        "b": "3RtCl7bHH6hARVSeyXb2Y6",
        "detail": "CHW-SEG-08 x CHW-SEG-03 (bvh:0)"
      },
      {
        "a": "3B4dZ5enPCD8ltUaQ3BTID",
        "b": "1PPfKXKRnEqucqwbxnWA5n",
        "detail": "CHW-SEG-02 x CHW-SEG-06 (bvh:1)"
      },
      {
        "a": "3B4dZ5enPCD8ltUaQ3BTID",
        "b": "1lNXTVBo54BvAOofM7NVmh",
        "detail": "CHW-SEG-02 x CHW-SEG-05 (bvh:1)"
      },
      {
        "a": "3B4dZ5enPCD8ltUaQ3BTID",
        "b": "2f0TlyoBD1z8ZGNJlWLdT$",
        "detail": "CHW-SEG-02 x CHW-SEG-04 (bvh:1)"
      },
      {
        "a": "3DpV4Zv_fBMxRrBXbxx7Sz",
        "b": "3RtCl7bHH6hARVSeyXb2Y6",
        "detail": "CHW-SEG-09 x CHW-SEG-03 (bvh:0)"
      },
      {
        "a": "3RtCl7bHH6hARVSeyXb2Y6",
        "b": "2ykvY0rqT5Aw3z_h21HXx7",
        "detail": "CHW-SEG-03 x CHW-SEG-07 (bvh:1)"
      },
      {
        "a": "3etq$Cox9BnAI4oTZoSjFt",
        "b": "3bOj21jUL9nvdItqnR8_Hm",
        "detail": "RACK-C16 x COL-B1 (bvh:1)"
      },
      {
        "a": "3niOsoiLX76PFepiLgj01Z",
        "b": "1BG9sVEyHETvyWlzsF3Mmi",
        "detail": "CT-SEG-09 x CT-SEG-03 (bvh:2)"
      },
      {
        "a": "3vdiPcE3z6Hw3uiiHEW2xs",
        "b": "3jLWRqQJD1Kv9E8dEK5hr9",
        "detail": "CAC-BC-E-Door-W x CAC-BC-E-Roof (bvh:2)"
      },
      {
        "a": "3wpnBIPgf7sRj3Dx_h$AKV",
        "b": "1JnjqyU7X7ygdMb0$QHHdF",
        "detail": "BW-SEG-09 x BW-SEG-03 (bvh:2)"
      }
    ],
    "routed_length": {
      "total_mm": 388800.0,
      "by_service": {
        "cable_tray": 120800.0,
        "busway": 120800.0,
        "chw_pipe": 147200.0
      },
      "l_opt_mm": 260601.59999999998
    },
    "objective": null,
    "secondary": {
      "length_detail": {
        "service_share_of_l_opt": {
          "cable_tray": 0.4635,
          "busway": 0.4635,
          "chw_pipe": 0.5648
        },
        "over_length_pct": 49.193,
        "total_mm": 388800.0,
        "l_opt_mm": 260601.59999999998
      },
      "coverage_quality": {
        "per_service": {
          "cable_tray": {
            "min": 0.935,
            "mean": 0.967
          },
          "busway": {
            "min": 0.935,
            "mean": 0.967
          },
          "chw_pipe": {
            "min": 0.935,
            "mean": 0.9688
          }
        },
        "rows_below_90pct": 0,
        "n_rows": 6
      },
      "network_complexity": {
        "segments_per_service": {
          "cable_tray": 9,
          "busway": 9,
          "chw_pipe": 10
        },
        "components_per_service": {
          "cable_tray": 1,
          "busway": 1,
          "chw_pipe": 1
        },
        "total_segments": 28
      },
      "clash_density": {
        "clash_count": 35,
        "per_100m_route": 9.0021
      },
      "violation_detail": {
        "distinct_violating_rules": 2,
        "worst_rule": "clear_height",
        "worst_rule_count": 16,
        "rule_counts": {
          "clear_height": 16,
          "tray_stack_headroom": 9
        }
      },
      "extended": {
        "achieved_clearances": {
          "min_sprinkler_clearance_mm": {
            "cable_tray": 2026.5,
            "busway": null,
            "chw_pipe": 4090.9
          },
          "min_pdu_chw_clearance_mm": null,
          "min_tray_busway_separation_mm": 2863.0
        },
        "underfloor_overhead_split": {
          "cable_tray": {
            "under_floor_mm": 120800.0,
            "overhead_mm": 0.0,
            "total_mm": 120800.0
          },
          "busway": {
            "under_floor_mm": 0.0,
            "overhead_mm": 120800.0,
            "total_mm": 120800.0
          },
          "chw_pipe": {
            "under_floor_mm": 147200.0,
            "overhead_mm": 0.0,
            "total_mm": 147200.0
          }
        },
        "elevation_bands": {
          "cable_tray": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 0.0,
            "under_floor_mm": 120800.0,
            "fraction_in_band": 0.0
          },
          "busway": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 120800.0,
            "under_floor_mm": 0.0,
            "fraction_in_band": 0.0
          },
          "chw_pipe": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 0.0,
            "under_floor_mm": 147200.0,
            "fraction_in_band": 0.0
          }
        },
        "support_and_drops": {
          "drop_count": 0,
          "support_count": 0,
          "drops": [],
          "supports": []
        },
        "reconciliation": {
          "log_present": true,
          "log": {
            "hall": "hall_seed000_d000",
            "counts": {
              "cabinets": 128,
              "in_row_crahs": 18,
              "perimeter_crahs": 4,
              "pdus": 6,
              "columns": 6,
              "ceiling_sprinklers": 63,
              "in_aisle_sprinklers": 16
            },
            "vertical_datums_mm": {
              "structural_slab_top": -900.0,
              "access_floor_top": 0.0,
              "access_floor_thickness": 35.0,
              "min_clear_height": 2600.0,
              "ceiling_soffit": 3600.0,
              "sprinkler_deflector": 3574.6,
              "sprinkler_standoff": 460.0,
              "max_overhead_top": 3114.6
            },
            "service_elevations_cl_mm": {
              "busway_BW1": 2800.0,
              "cable_tray_CT1": -200.0,
              "chilled_water_CHW1": -600.0
            },
            "achieved_clearances_mm": {
              "busway_to_sprinkler_deflector": 701.0999999999999,
              "busway_bottom_to_clear_height": 126.5,
              "tray_to_busway_vertical": 2863.0,
              "tray_top_to_access_floor_underside": 101.5,
              "chw_to_tray_vertical": 252.35000000000002,
              "chw_in_pdu_dedicated_space": "none (routed under-floor, clear of all PDUs)"
            },
            "centreline_lengths_mm": {
              "Busway": 120800.0,
              "CableTray": 120800.0,
              "ChilledWater": 147200.0
            }
          }
        }
      }
    }
  },
  "task": "dc_model__hall_seed000_d000__mep_routing"
}