{
  "report": {
    "task": "B",
    "score": 0.0,
    "exec_status": "ERR_CLASH",
    "gate_0": {
      "passed": true,
      "status": "OK",
      "reason": "",
      "errors": [],
      "n_errors": 0
    },
    "gates": {
      "gate_1_no_hard_clash": false,
      "gate_2_connectivity": {
        "passed": true,
        "unserved_rows": {},
        "disconnected": {},
        "unreached_consumers": [],
        "n_rows": 6,
        "n_chw_consumers": 22,
        "coverage": {
          "A": {
            "cable_tray": 1.0,
            "busway": 1.0,
            "chw_pipe": 1.0
          },
          "B": {
            "cable_tray": 0.967,
            "busway": 0.967,
            "chw_pipe": 0.967
          },
          "C": {
            "cable_tray": 0.989,
            "busway": 0.989,
            "chw_pipe": 0.989
          },
          "D": {
            "cable_tray": 0.967,
            "busway": 0.967,
            "chw_pipe": 0.967
          },
          "E": {
            "cable_tray": 1.0,
            "busway": 1.0,
            "chw_pipe": 1.0
          },
          "F": {
            "cable_tray": 0.946,
            "busway": 0.946,
            "chw_pipe": 0.946
          }
        },
        "reach_mm": 2500.0,
        "min_coverage": 0.8,
        "joint_tolerance_mm": 250.0
      }
    },
    "recovery_confusion": {},
    "semantics": {},
    "violations_by_rule": {
      "clear_height": {
        "rule": "clear_height",
        "source": "TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4",
        "threshold": ">= 2600 mm",
        "gradeable": true,
        "n_checkable": 83,
        "n_violations": 16,
        "violations": [
          {
            "id": "1NYJbFIVvCr9k7LBw2BFU7",
            "name": "SP-AISLE-01",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1NKXYn9z53vguWznkQG3jW",
            "name": "SP-AISLE-02",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2OTG3$MRDAcBPe2rEoSu6O",
            "name": "SP-AISLE-03",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1pYCLmqA5BE8OzIahjRjaj",
            "name": "SP-AISLE-04",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1tWkaTJffFCQOR12BfcvOc",
            "name": "SP-AISLE-05",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0lhnAS2O97SuF$mPpJQj0M",
            "name": "SP-AISLE-06",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "3H5CQmKw50rBNKOgEX1efI",
            "name": "SP-AISLE-07",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "3HholgRz53CwU7B3qzTC3t",
            "name": "SP-AISLE-08",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0r9FuoAn9DtOvTF$iM34hP",
            "name": "SP-AISLE-09",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "3CiBpj5z9BKxCjEjhhYAXN",
            "name": "SP-AISLE-10",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2ranOjaY96vQijkq2w6g9F",
            "name": "SP-AISLE-11",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1k313UkQf7bPhGl_cRLeHV",
            "name": "SP-AISLE-12",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "24OI7eHCP3PuzGnFZXoluJ",
            "name": "SP-AISLE-13",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2foT25sDHAUhfiIivnuiS$",
            "name": "SP-AISLE-14",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2WwVYLLCT35vDiJvJrsG4w",
            "name": "SP-AISLE-15",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "3GEmDZ9b9CMe$vDtNgu2Ke",
            "name": "SP-AISLE-16",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          }
        ]
      },
      "sprinkler_clearance": {
        "rule": "sprinkler_clearance",
        "source": "TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4 + Annex C",
        "threshold": ">= 460 mm",
        "gradeable": true,
        "n_checkable": 79,
        "n_violations": 0,
        "violations": []
      },
      "sprinkler_obstruction_offset": {
        "rule": "sprinkler_obstruction_offset",
        "source": "NFPA 13 (2019, 2022) 10.2.7.2.1.3",
        "threshold": "3x the obstruction, capped at 610 mm, within 450 mm below the deflector",
        "gradeable": true,
        "n_checkable": 79,
        "n_violations": 0,
        "violations": []
      },
      "wide_obstruction_needs_sprinkler": {
        "rule": "wide_obstruction_needs_sprinkler",
        "source": "NFPA 13 (2019, 2022) 9.5.5.3.1 / 10.2.7.4.2",
        "threshold": "a head beneath any obstruction wider than 1200 mm",
        "gradeable": true,
        "n_checkable": 0,
        "n_violations": 0,
        "violations": []
      },
      "tray_stack_headroom": {
        "rule": "tray_stack_headroom",
        "source": "ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2",
        "threshold": ">= 300 mm between stacked runs",
        "gradeable": true,
        "n_checkable": 19,
        "n_violations": 6,
        "violations": [
          {
            "id": "3tZNTT9eL7RxXXd3jfiX6J",
            "name": "CHW-ENTRY",
            "detail": "216mm of access below CT-ENTRY (0jzN4zHHf779DWrySTkEC$), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "2EvwIeXgn8femLbJmpAxCq",
            "name": "CHW-TRUNK-S",
            "detail": "216mm of access below CT-ENTRY (0jzN4zHHf779DWrySTkEC$), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "0YQyK2ZYP9DhBsjlQW1UMp",
            "name": "CHW-TRUNK-N",
            "detail": "216mm of access below CT-ENTRY (0jzN4zHHf779DWrySTkEC$), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "3c8vRrmwT6o8iQPz7t_BGi",
            "name": "CHW-AISLE-AB",
            "detail": "216mm of access below CT-TRUNK-S (2Gc5lyUUr5BuN8fQaVHggW), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "3D0wTrzWH1IQ5Z6DQ7d3Po",
            "name": "CHW-AISLE-CD",
            "detail": "216mm of access below CT-TRUNK-S (2Gc5lyUUr5BuN8fQaVHggW), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "34J72AYpD5tuPePOIlSQV6",
            "name": "CHW-AISLE-EF",
            "detail": "216mm of access below CT-TRUNK-N (0wMi4QLejB8w$YOeyUDjex), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          }
        ]
      },
      "tray_below_tile": {
        "rule": "tray_below_tile",
        "source": "TIA-942-B-2017 8.6.2",
        "threshold": ">= 20 mm",
        "gradeable": true,
        "n_checkable": 0,
        "n_violations": 0,
        "violations": []
      },
      "pdu_dedicated_space": {
        "rule": "pdu_dedicated_space",
        "source": "NFPA 70 (NEC) 110.26(E)(1)(a)",
        "threshold": "no foreign piping within 1800 mm above a PDU",
        "gradeable": true,
        "n_checkable": 6,
        "n_violations": 0,
        "violations": []
      },
      "power_telecom_separation": {
        "rule": "power_telecom_separation",
        "source": "ANSI/TIA-942 7.3.1 Table 2",
        "threshold": ">= 300 mm on at least one axis",
        "gradeable": true,
        "n_checkable": 6,
        "n_violations": 0,
        "violations": []
      }
    },
    "advisory": {},
    "violation_rate": 0.08088235294117647,
    "checkable_pairs": 272,
    "clash_count": 27,
    "clashes": [
      {
        "a": "0Ffn4aLFD9_QWIASmmuxlX",
        "b": "1NWZvX4Wj0exEb9RGB0gvM",
        "detail": "CAC-DE-ROOF-1 x CAC-DE-DOOR-1E (bvh:2)"
      },
      {
        "a": "0YQyK2ZYP9DhBsjlQW1UMp",
        "b": "34J72AYpD5tuPePOIlSQV6",
        "detail": "CHW-TRUNK-N x CHW-AISLE-EF (bvh:0)"
      },
      {
        "a": "0YQyK2ZYP9DhBsjlQW1UMp",
        "b": "3D0wTrzWH1IQ5Z6DQ7d3Po",
        "detail": "CHW-TRUNK-N x CHW-AISLE-CD (bvh:0)"
      },
      {
        "a": "0YQyK2ZYP9DhBsjlQW1UMp",
        "b": "3tZNTT9eL7RxXXd3jfiX6J",
        "detail": "CHW-TRUNK-N x CHW-ENTRY (bvh:0)"
      },
      {
        "a": "0ZN2C5VWL9zRpXq1esaYNN",
        "b": "0S_cMJLPD8iwaa3dT5kqH8",
        "detail": "CAC-DE-ROOF-2 x CAC-DE-DOOR-2E (bvh:2)"
      },
      {
        "a": "0ZN2C5VWL9zRpXq1esaYNN",
        "b": "1wo7aQ2lT5f9OdyG8kpkgG",
        "detail": "CAC-DE-ROOF-2 x CAC-DE-DOOR-2W (bvh:2)"
      },
      {
        "a": "0jQzI7qzrE5f8k2aNdF1pL",
        "b": "17baZvGFrC1Ou5iahsoFmG",
        "detail": "CAC-BC-ROOF-2 x CAC-BC-DOOR-2E (bvh:2)"
      },
      {
        "a": "0wMi4QLejB8w$YOeyUDjex",
        "b": "0jzN4zHHf779DWrySTkEC$",
        "detail": "CT-TRUNK-N x CT-ENTRY (bvh:2)"
      },
      {
        "a": "0wMi4QLejB8w$YOeyUDjex",
        "b": "2vK_jxaRfDGv9iTUe2bjoE",
        "detail": "CT-TRUNK-N x CT-AISLE-EF (bvh:2)"
      },
      {
        "a": "0wMi4QLejB8w$YOeyUDjex",
        "b": "3MtkugNzX2GB0rFZYsRCVR",
        "detail": "CT-TRUNK-N x CT-AISLE-CD (bvh:2)"
      },
      {
        "a": "1K1e5HeOr7Hu4dR8p$tIdW",
        "b": "2EvwIeXgn8femLbJmpAxCq",
        "detail": "CHW-PERIM x CHW-TRUNK-S (bvh:0)"
      },
      {
        "a": "1KtC$zcGbBdhROBkK1wg3L",
        "b": "1$iR2ve3TECfNMdCePfnkP",
        "detail": "BW-TRUNK-S x BW-AISLE-AB (bvh:2)"
      },
      {
        "a": "1KtC$zcGbBdhROBkK1wg3L",
        "b": "1ZMgCKpA16CRhK_hZG$Zps",
        "detail": "BW-TRUNK-S x BW-AISLE-CD (bvh:2)"
      },
      {
        "a": "1sb0Wu1eP8Chi4EsUf7N$B",
        "b": "1KtC$zcGbBdhROBkK1wg3L",
        "detail": "BW-ENTRY x BW-TRUNK-S (bvh:2)"
      },
      {
        "a": "2EvwIeXgn8femLbJmpAxCq",
        "b": "3D0wTrzWH1IQ5Z6DQ7d3Po",
        "detail": "CHW-TRUNK-S x CHW-AISLE-CD (bvh:0)"
      },
      {
        "a": "2EvwIeXgn8femLbJmpAxCq",
        "b": "3c8vRrmwT6o8iQPz7t_BGi",
        "detail": "CHW-TRUNK-S x CHW-AISLE-AB (bvh:1)"
      },
      {
        "a": "2Gc5lyUUr5BuN8fQaVHggW",
        "b": "0jzN4zHHf779DWrySTkEC$",
        "detail": "CT-TRUNK-S x CT-ENTRY (bvh:2)"
      },
      {
        "a": "2Gc5lyUUr5BuN8fQaVHggW",
        "b": "3MtkugNzX2GB0rFZYsRCVR",
        "detail": "CT-TRUNK-S x CT-AISLE-CD (bvh:2)"
      },
      {
        "a": "2Gc5lyUUr5BuN8fQaVHggW",
        "b": "3pvKqKFzXAzQ1IRHu_AluQ",
        "detail": "CT-TRUNK-S x CT-AISLE-AB (bvh:2)"
      },
      {
        "a": "2JvVujlanCCPxmkXoKJwM7",
        "b": "0Ffn4aLFD9_QWIASmmuxlX",
        "detail": "CAC-DE-DOOR-1W x CAC-DE-ROOF-1 (bvh:2)"
      },
      {
        "a": "2sBf7cJoD0rA3NmKdY$Xl0",
        "b": "0kzC8$keb13gvrFIsRCW$F",
        "detail": "CAC-BC-DOOR-1E x CAC-BC-ROOF-1 (bvh:2)"
      },
      {
        "a": "3CzTdeTIz7Sfh0$mfTMXLJ",
        "b": "0kzC8$keb13gvrFIsRCW$F",
        "detail": "CAC-BC-DOOR-1W x CAC-BC-ROOF-1 (bvh:2)"
      },
      {
        "a": "3SaLZuT$L6HPSTj3dlhU$T",
        "b": "0jQzI7qzrE5f8k2aNdF1pL",
        "detail": "CAC-BC-DOOR-2W x CAC-BC-ROOF-2 (bvh:2)"
      },
      {
        "a": "3kTaLHeDH5cBe5QTf1Uwc4",
        "b": "1ZMgCKpA16CRhK_hZG$Zps",
        "detail": "BW-TRUNK-N x BW-AISLE-CD (bvh:2)"
      },
      {
        "a": "3kTaLHeDH5cBe5QTf1Uwc4",
        "b": "1sb0Wu1eP8Chi4EsUf7N$B",
        "detail": "BW-TRUNK-N x BW-ENTRY (bvh:2)"
      },
      {
        "a": "3kTaLHeDH5cBe5QTf1Uwc4",
        "b": "3ZqiSRRgbCxRo1e9Q4PL0n",
        "detail": "BW-TRUNK-N x BW-AISLE-EF (bvh:2)"
      },
      {
        "a": "3tZNTT9eL7RxXXd3jfiX6J",
        "b": "2EvwIeXgn8femLbJmpAxCq",
        "detail": "CHW-ENTRY x CHW-TRUNK-S (bvh:0)"
      }
    ],
    "routed_length": {
      "total_mm": 227000.0,
      "by_service": {
        "cable_tray": 66400.0,
        "busway": 66400.0,
        "chw_pipe": 94200.0
      },
      "l_opt_mm": 260601.59999999998
    },
    "objective": null,
    "secondary": {
      "length_detail": {
        "service_share_of_l_opt": {
          "cable_tray": 0.2548,
          "busway": 0.2548,
          "chw_pipe": 0.3615
        },
        "over_length_pct": 0.0,
        "total_mm": 227000.0,
        "l_opt_mm": 260601.59999999998
      },
      "coverage_quality": {
        "per_service": {
          "cable_tray": {
            "min": 0.946,
            "mean": 0.9782
          },
          "busway": {
            "min": 0.946,
            "mean": 0.9782
          },
          "chw_pipe": {
            "min": 0.946,
            "mean": 0.9782
          }
        },
        "rows_below_90pct": 0,
        "n_rows": 6
      },
      "network_complexity": {
        "segments_per_service": {
          "cable_tray": 6,
          "busway": 6,
          "chw_pipe": 7
        },
        "components_per_service": {
          "cable_tray": 1,
          "busway": 1,
          "chw_pipe": 1
        },
        "total_segments": 19
      },
      "clash_density": {
        "clash_count": 27,
        "per_100m_route": 11.8943
      },
      "violation_detail": {
        "distinct_violating_rules": 2,
        "worst_rule": "clear_height",
        "worst_rule_count": 16,
        "rule_counts": {
          "clear_height": 16,
          "tray_stack_headroom": 6
        }
      },
      "extended": {
        "achieved_clearances": {
          "min_sprinkler_clearance_mm": {
            "cable_tray": 3647.6,
            "busway": 817.6,
            "chw_pipe": 3990.4
          },
          "min_pdu_chw_clearance_mm": null,
          "min_tray_busway_separation_mm": 2683.0
        },
        "underfloor_overhead_split": {
          "cable_tray": {
            "under_floor_mm": 66400.0,
            "overhead_mm": 0.0,
            "total_mm": 66400.0
          },
          "busway": {
            "under_floor_mm": 0.0,
            "overhead_mm": 66400.0,
            "total_mm": 66400.0
          },
          "chw_pipe": {
            "under_floor_mm": 94200.0,
            "overhead_mm": 0.0,
            "total_mm": 94200.0
          }
        },
        "elevation_bands": {
          "cable_tray": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 0.0,
            "under_floor_mm": 66400.0,
            "fraction_in_band": 0.0
          },
          "busway": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 66400.0,
            "under_floor_mm": 0.0,
            "fraction_in_band": 0.0
          },
          "chw_pipe": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 0.0,
            "under_floor_mm": 94200.0,
            "fraction_in_band": 0.0
          }
        },
        "support_and_drops": {
          "drop_count": 0,
          "support_count": 0,
          "drops": [],
          "supports": []
        },
        "reconciliation": {
          "log_present": true,
          "log": {
            "room_mm": {
              "width": 27000.0,
              "depth": 21000.0,
              "soffit_z": 3600.0,
              "slab_top_z": -900.0
            },
            "clearances_mm": {
              "min_clear_height": 2600.0,
              "sprinkler_standoff": 460.0,
              "tray_busway_separation": 300.0,
              "underfloor_panel_clearance": 20.0,
              "pdu_dedicated_space_above": 1800.0,
              "chw_insulation_od": 168.3
            },
            "tiers_mm": {
              "BW-1": {
                "zone": "OVERHEAD",
                "z_bottom": 2610.0,
                "z_top": 2757.0
              },
              "CT-1": {
                "zone": "UNDERFLOOR",
                "z_bottom": -200.0,
                "z_top": -73.0
              },
              "CHW-1": {
                "zone": "UNDERFLOOR",
                "z_bottom": -584.15,
                "z_top": -415.85
              }
            }
          }
        }
      }
    }
  },
  "task": "dc_model__hall_seed000_d000__mep_routing"
}