{
  "report": {
    "task": "B",
    "score": 0.6119018977300756,
    "exec_status": "OK",
    "gate_0": {
      "passed": true,
      "status": "OK",
      "reason": "",
      "errors": [],
      "n_errors": 0
    },
    "gates": {
      "gate_1_no_hard_clash": true,
      "gate_2_connectivity": {
        "passed": true,
        "unserved_rows": {},
        "disconnected": {},
        "unreached_consumers": [],
        "n_rows": 6,
        "n_chw_consumers": 22,
        "coverage": {
          "A": {
            "cable_tray": 0.989,
            "busway": 0.989,
            "chw_pipe": 1.0
          },
          "B": {
            "cable_tray": 0.956,
            "busway": 0.956,
            "chw_pipe": 0.956
          },
          "C": {
            "cable_tray": 0.977,
            "busway": 0.977,
            "chw_pipe": 0.977
          },
          "D": {
            "cable_tray": 0.956,
            "busway": 0.956,
            "chw_pipe": 0.956
          },
          "E": {
            "cable_tray": 1.0,
            "busway": 1.0,
            "chw_pipe": 1.0
          },
          "F": {
            "cable_tray": 0.957,
            "busway": 0.957,
            "chw_pipe": 0.957
          }
        },
        "reach_mm": 2500.0,
        "min_coverage": 0.8,
        "joint_tolerance_mm": 250.0
      }
    },
    "recovery_confusion": {},
    "semantics": {},
    "violations_by_rule": {
      "clear_height": {
        "rule": "clear_height",
        "source": "TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4",
        "threshold": ">= 2600 mm",
        "gradeable": true,
        "n_checkable": 85,
        "n_violations": 16,
        "violations": [
          {
            "id": "2JBDf41ZH1zPhsoMQ6MUsc",
            "name": "SPR-AISLE-01",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0aSgECqE90xxwNI7LQn7ux",
            "name": "SPR-AISLE-02",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "13cQ4K3Cr85wLxeQPEqfNm",
            "name": "SPR-AISLE-03",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1YiDUdHU53kPsoKNct7Ntj",
            "name": "SPR-AISLE-04",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1aCTrYHDn2AASMkZuS16qU",
            "name": "SPR-AISLE-05",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "3CdEUlvTzCs8nSLL$ecLkB",
            "name": "SPR-AISLE-06",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1J4frWVi1EeOApJtGwqerN",
            "name": "SPR-AISLE-07",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "29veKQFjv0TAfqJFafuChM",
            "name": "SPR-AISLE-08",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2IpLWJbkj23BovfcddZMaX",
            "name": "SPR-AISLE-09",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0XSo8Kw7L2Pf6jrYHzvdcr",
            "name": "SPR-AISLE-10",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1PBA7H50L7Ov7iurWGP5o4",
            "name": "SPR-AISLE-11",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2Hguz76izD5gPtVXP8og6f",
            "name": "SPR-AISLE-12",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1$D1DFgin2_98mLx2$PUZz",
            "name": "SPR-AISLE-13",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2OypCO8kP6yfEWpB$kownL",
            "name": "SPR-AISLE-14",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0KSi$Jdn9AwQks66IWDfI9",
            "name": "SPR-AISLE-15",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2xNLsa3uX5t9WCbMuClYrC",
            "name": "SPR-AISLE-16",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          }
        ]
      },
      "sprinkler_clearance": {
        "rule": "sprinkler_clearance",
        "source": "TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4 + Annex C",
        "threshold": ">= 460 mm",
        "gradeable": true,
        "n_checkable": 79,
        "n_violations": 0,
        "violations": []
      },
      "sprinkler_obstruction_offset": {
        "rule": "sprinkler_obstruction_offset",
        "source": "NFPA 13 (2019, 2022) 10.2.7.2.1.3",
        "threshold": "3x the obstruction, capped at 610 mm, within 450 mm below the deflector",
        "gradeable": true,
        "n_checkable": 79,
        "n_violations": 0,
        "violations": []
      },
      "wide_obstruction_needs_sprinkler": {
        "rule": "wide_obstruction_needs_sprinkler",
        "source": "NFPA 13 (2019, 2022) 9.5.5.3.1 / 10.2.7.4.2",
        "threshold": "a head beneath any obstruction wider than 1200 mm",
        "gradeable": true,
        "n_checkable": 0,
        "n_violations": 0,
        "violations": []
      },
      "tray_stack_headroom": {
        "rule": "tray_stack_headroom",
        "source": "ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2",
        "threshold": ">= 300 mm between stacked runs",
        "gradeable": true,
        "n_checkable": 25,
        "n_violations": 8,
        "violations": [
          {
            "id": "3a2gH7FKv0ofAjYlVZIsGV",
            "name": "CHW-ENTRY",
            "detail": "203mm of access below CT-ENTRY (1fFQ3n$afDzQsxET4GHK8M), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "2tB7eLpyL6QQHjSnua2kxD",
            "name": "CHW-TRUNK",
            "detail": "202mm of access below CT-TRUNK (3xV9l$KLTCZ9WY7As0SN9L), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "2IC84EI$z2H9ZjesnC1GOU",
            "name": "CHW-ROW-A",
            "detail": "203mm of access below CT-TRUNK (3xV9l$KLTCZ9WY7As0SN9L), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "2MYXlcvmnDceDfSKDbNYtF",
            "name": "CHW-ROW-B",
            "detail": "203mm of access below CT-TRUNK (3xV9l$KLTCZ9WY7As0SN9L), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "39LPVe$ub43ONDzk5BEVFv",
            "name": "CHW-ROW-C",
            "detail": "203mm of access below CT-TRUNK (3xV9l$KLTCZ9WY7As0SN9L), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "32WosSx3bDRQE2MRlLdNvP",
            "name": "CHW-ROW-D",
            "detail": "203mm of access below CT-TRUNK (3xV9l$KLTCZ9WY7As0SN9L), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "1_n6I4JU134xfFgyX9h72Y",
            "name": "CHW-ROW-E",
            "detail": "203mm of access below CT-TRUNK (3xV9l$KLTCZ9WY7As0SN9L), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "2Ook9Btqb7juLPMcx1Gaop",
            "name": "CHW-ROW-F",
            "detail": "203mm of access below CT-TRUNK (3xV9l$KLTCZ9WY7As0SN9L), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          }
        ]
      },
      "tray_below_tile": {
        "rule": "tray_below_tile",
        "source": "TIA-942-B-2017 8.6.2",
        "threshold": ">= 20 mm",
        "gradeable": true,
        "n_checkable": 0,
        "n_violations": 0,
        "violations": []
      },
      "pdu_dedicated_space": {
        "rule": "pdu_dedicated_space",
        "source": "NFPA 70 (NEC) 110.26(E)(1)(a)",
        "threshold": "no foreign piping within 1800 mm above a PDU",
        "gradeable": true,
        "n_checkable": 6,
        "n_violations": 0,
        "violations": []
      },
      "power_telecom_separation": {
        "rule": "power_telecom_separation",
        "source": "ANSI/TIA-942 7.3.1 Table 2",
        "threshold": ">= 300 mm on at least one axis",
        "gradeable": true,
        "n_checkable": 8,
        "n_violations": 0,
        "violations": []
      }
    },
    "advisory": {},
    "violation_rate": 0.0851063829787234,
    "checkable_pairs": 282,
    "clash_count": 0,
    "clashes": [],
    "routed_length": {
      "total_mm": 389642.1,
      "by_service": {
        "cable_tray": 119917.0,
        "busway": 121280.0,
        "chw_pipe": 148445.1
      },
      "l_opt_mm": 260601.59999999998
    },
    "objective": 0.6688230044956641,
    "secondary": {
      "length_detail": {
        "service_share_of_l_opt": {
          "cable_tray": 0.4602,
          "busway": 0.4654,
          "chw_pipe": 0.5696
        },
        "over_length_pct": 49.516,
        "total_mm": 389642.1,
        "l_opt_mm": 260601.59999999998
      },
      "coverage_quality": {
        "per_service": {
          "cable_tray": {
            "min": 0.956,
            "mean": 0.9725
          },
          "busway": {
            "min": 0.956,
            "mean": 0.9725
          },
          "chw_pipe": {
            "min": 0.956,
            "mean": 0.9743
          }
        },
        "rows_below_90pct": 0,
        "n_rows": 6
      },
      "network_complexity": {
        "segments_per_service": {
          "cable_tray": 8,
          "busway": 8,
          "chw_pipe": 9
        },
        "components_per_service": {
          "cable_tray": 1,
          "busway": 1,
          "chw_pipe": 1
        },
        "total_segments": 25
      },
      "clash_density": {
        "clash_count": 0,
        "per_100m_route": 0.0
      },
      "violation_detail": {
        "distinct_violating_rules": 2,
        "worst_rule": "clear_height",
        "worst_rule_count": 16,
        "rule_counts": {
          "clear_height": 16,
          "tray_stack_headroom": 8
        }
      },
      "extended": {
        "achieved_clearances": {
          "min_sprinkler_clearance_mm": {
            "cable_tray": 3761.5,
            "busway": null,
            "chw_pipe": null
          },
          "min_pdu_chw_clearance_mm": null,
          "min_tray_busway_separation_mm": 2813.0
        },
        "underfloor_overhead_split": {
          "cable_tray": {
            "under_floor_mm": 119917.0,
            "overhead_mm": 0.0,
            "total_mm": 119917.0
          },
          "busway": {
            "under_floor_mm": 0.0,
            "overhead_mm": 121280.0,
            "total_mm": 121280.0
          },
          "chw_pipe": {
            "under_floor_mm": 148445.1,
            "overhead_mm": 0.0,
            "total_mm": 148445.1
          }
        },
        "elevation_bands": {
          "cable_tray": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 0.0,
            "under_floor_mm": 119917.0,
            "fraction_in_band": 0.0
          },
          "busway": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 121280.0,
            "under_floor_mm": 0.0,
            "fraction_in_band": 0.0
          },
          "chw_pipe": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 0.0,
            "under_floor_mm": 148445.1,
            "fraction_in_band": 0.0
          }
        },
        "support_and_drops": {
          "drop_count": 0,
          "support_count": 0,
          "drops": [],
          "supports": []
        },
        "reconciliation": {
          "log_present": false,
          "log": null
        }
      }
    }
  },
  "task": "dc_model__hall_seed000_d000__mep_routing"
}