{
  "report": {
    "task": "B",
    "score": 0.0,
    "exec_status": "ERR_CLASH",
    "gate_0": {
      "passed": true,
      "status": "OK",
      "reason": "",
      "errors": [],
      "n_errors": 0
    },
    "gates": {
      "gate_1_no_hard_clash": false,
      "gate_2_connectivity": {
        "passed": true,
        "unserved_rows": {},
        "disconnected": {},
        "unreached_consumers": [],
        "n_rows": 6,
        "n_chw_consumers": 22,
        "coverage": {
          "A": {
            "cable_tray": 0.931,
            "busway": 0.931,
            "chw_pipe": 1.0
          },
          "B": {
            "cable_tray": 0.9,
            "busway": 0.9,
            "chw_pipe": 0.9
          },
          "C": {
            "cable_tray": 0.92,
            "busway": 0.92,
            "chw_pipe": 0.92
          },
          "D": {
            "cable_tray": 0.9,
            "busway": 0.9,
            "chw_pipe": 0.9
          },
          "E": {
            "cable_tray": 0.931,
            "busway": 0.931,
            "chw_pipe": 0.931
          },
          "F": {
            "cable_tray": 0.88,
            "busway": 0.88,
            "chw_pipe": 0.88
          }
        },
        "reach_mm": 2500.0,
        "min_coverage": 0.8,
        "joint_tolerance_mm": 250.0
      }
    },
    "recovery_confusion": {},
    "semantics": {},
    "violations_by_rule": {
      "clear_height": {
        "rule": "clear_height",
        "source": "TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4",
        "threshold": ">= 2600 mm",
        "gradeable": true,
        "n_checkable": 82,
        "n_violations": 16,
        "violations": [
          {
            "id": "3BAgjKzd1EQ9cHLLQ8RCHH",
            "name": "SPR-A01",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "30iRHXHibATQZvUi2of9h9",
            "name": "SPR-A02",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1jdIN026v0OP72GVx0gaPk",
            "name": "SPR-A03",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2q31_bZRz1A9EIuOaScGra",
            "name": "SPR-A04",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0u$b14SZnA68Nlfg7H3b3Y",
            "name": "SPR-A05",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1AQfxKdjb04P85SAJU6aqr",
            "name": "SPR-A06",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "29MP5EBMv6QOuAp9MqiKlV",
            "name": "SPR-A07",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1F9w23zdv41wWFbkUgcCet",
            "name": "SPR-A08",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0bEK5SLHH9aAuGH5MsXYt9",
            "name": "SPR-A09",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0cvg7t8wP0agJ_1klfQIw6",
            "name": "SPR-A10",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "3xonlyu_L5khDq6oXSxx_T",
            "name": "SPR-A11",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "012mlCvdf5Du3NUyfMrcpO",
            "name": "SPR-A12",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1On_mY7J9F4uHrC4oVVtvU",
            "name": "SPR-A13",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "324NcbkWz8swj8N0$9wWBC",
            "name": "SPR-A14",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2CZjhQEgv2uPAVC9QWLn6I",
            "name": "SPR-A15",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "03lDdkB5zCx9ePaT9vRjqb",
            "name": "SPR-A16",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          }
        ]
      },
      "sprinkler_clearance": {
        "rule": "sprinkler_clearance",
        "source": "TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4 + Annex C",
        "threshold": ">= 460 mm",
        "gradeable": true,
        "n_checkable": 79,
        "n_violations": 0,
        "violations": []
      },
      "sprinkler_obstruction_offset": {
        "rule": "sprinkler_obstruction_offset",
        "source": "NFPA 13 (2019, 2022) 10.2.7.2.1.3",
        "threshold": "3x the obstruction, capped at 610 mm, within 450 mm below the deflector",
        "gradeable": true,
        "n_checkable": 79,
        "n_violations": 0,
        "violations": []
      },
      "wide_obstruction_needs_sprinkler": {
        "rule": "wide_obstruction_needs_sprinkler",
        "source": "NFPA 13 (2019, 2022) 9.5.5.3.1 / 10.2.7.4.2",
        "threshold": "a head beneath any obstruction wider than 1200 mm",
        "gradeable": true,
        "n_checkable": 0,
        "n_violations": 0,
        "violations": []
      },
      "tray_stack_headroom": {
        "rule": "tray_stack_headroom",
        "source": "ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2",
        "threshold": ">= 300 mm between stacked runs",
        "gradeable": true,
        "n_checkable": 16,
        "n_violations": 5,
        "violations": [
          {
            "id": "0krGW4yi13g80MqxLdZDPw",
            "name": "CHW-001",
            "detail": "242mm of access below BW-001 (16pgeoGefEmA1KjAn1LqVK), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "1xlGa81fv8NOzNQ1EtquIe",
            "name": "CHW-002",
            "detail": "242mm of access below BW-001 (16pgeoGefEmA1KjAn1LqVK), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "0aij5N7CPCvPz_rbkXb4_6",
            "name": "CHW-003",
            "detail": "242mm of access below BW-002 (1iu5tPqgb4TRb5i_ri_7If), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "3lKb5iqMP2V8mom2_LipwF",
            "name": "CHW-004",
            "detail": "242mm of access below BW-002 (1iu5tPqgb4TRb5i_ri_7If), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "3gVF$83wz31v_R8kvwHTUM",
            "name": "CHW-005",
            "detail": "242mm of access below BW-002 (1iu5tPqgb4TRb5i_ri_7If), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          }
        ]
      },
      "tray_below_tile": {
        "rule": "tray_below_tile",
        "source": "TIA-942-B-2017 8.6.2",
        "threshold": ">= 20 mm",
        "gradeable": true,
        "n_checkable": 0,
        "n_violations": 0,
        "violations": []
      },
      "pdu_dedicated_space": {
        "rule": "pdu_dedicated_space",
        "source": "NFPA 70 (NEC) 110.26(E)(1)(a)",
        "threshold": "no foreign piping within 1800 mm above a PDU",
        "gradeable": true,
        "n_checkable": 6,
        "n_violations": 0,
        "violations": []
      },
      "power_telecom_separation": {
        "rule": "power_telecom_separation",
        "source": "ANSI/TIA-942 7.3.1 Table 2",
        "threshold": ">= 300 mm on at least one axis",
        "gradeable": true,
        "n_checkable": 5,
        "n_violations": 0,
        "violations": []
      }
    },
    "advisory": {},
    "violation_rate": 0.07865168539325842,
    "checkable_pairs": 267,
    "clash_count": 13,
    "clashes": [
      {
        "a": "0gDkxf$Un9$Qa_I4TOaBf1",
        "b": "0HuneWaGT8k9eoDrHfU1AR",
        "detail": "CT-002 x CT-003 (bvh:2)"
      },
      {
        "a": "0gDkxf$Un9$Qa_I4TOaBf1",
        "b": "3fvKpSiSb37Acwc2A36zHH",
        "detail": "CT-002 x CT-001 (bvh:1)"
      },
      {
        "a": "0gDkxf$Un9$Qa_I4TOaBf1",
        "b": "3v7yhrY1H1XPbclTSZAMMh",
        "detail": "CT-002 x CT-005 (bvh:2)"
      },
      {
        "a": "0gDkxf$Un9$Qa_I4TOaBf1",
        "b": "3w0INKXu90j8o$AVa43UTy",
        "detail": "CT-002 x CT-004 (bvh:1)"
      },
      {
        "a": "1iu5tPqgb4TRb5i_ri_7If",
        "b": "1$BRRgJRP6HRlAlp6N3qYF",
        "detail": "BW-002 x BW-005 (bvh:2)"
      },
      {
        "a": "1iu5tPqgb4TRb5i_ri_7If",
        "b": "16pgeoGefEmA1KjAn1LqVK",
        "detail": "BW-002 x BW-001 (bvh:1)"
      },
      {
        "a": "1iu5tPqgb4TRb5i_ri_7If",
        "b": "2c6_7yNZj0_hBx13T3vQQk",
        "detail": "BW-002 x BW-003 (bvh:2)"
      },
      {
        "a": "1iu5tPqgb4TRb5i_ri_7If",
        "b": "3Jt5iRIj96sxgz1bL4sspr",
        "detail": "BW-002 x BW-004 (bvh:1)"
      },
      {
        "a": "1xlGa81fv8NOzNQ1EtquIe",
        "b": "0aij5N7CPCvPz_rbkXb4_6",
        "detail": "CHW-002 x CHW-003 (bvh:1)"
      },
      {
        "a": "1xlGa81fv8NOzNQ1EtquIe",
        "b": "0krGW4yi13g80MqxLdZDPw",
        "detail": "CHW-002 x CHW-001 (bvh:1)"
      },
      {
        "a": "1xlGa81fv8NOzNQ1EtquIe",
        "b": "3gVF$83wz31v_R8kvwHTUM",
        "detail": "CHW-002 x CHW-005 (bvh:0)"
      },
      {
        "a": "1xlGa81fv8NOzNQ1EtquIe",
        "b": "3nEOoT3Pz5e92OFHR20Y9$",
        "detail": "CHW-002 x CHW-006 (bvh:0)"
      },
      {
        "a": "3lKb5iqMP2V8mom2_LipwF",
        "b": "1xlGa81fv8NOzNQ1EtquIe",
        "detail": "CHW-004 x CHW-002 (bvh:0)"
      }
    ],
    "routed_length": {
      "total_mm": 217200.0,
      "by_service": {
        "cable_tray": 63000.0,
        "busway": 63000.0,
        "chw_pipe": 91200.0
      },
      "l_opt_mm": 260601.59999999998
    },
    "objective": null,
    "secondary": {
      "length_detail": {
        "service_share_of_l_opt": {
          "cable_tray": 0.2417,
          "busway": 0.2417,
          "chw_pipe": 0.35
        },
        "over_length_pct": 0.0,
        "total_mm": 217200.0,
        "l_opt_mm": 260601.59999999998
      },
      "coverage_quality": {
        "per_service": {
          "cable_tray": {
            "min": 0.88,
            "mean": 0.9103
          },
          "busway": {
            "min": 0.88,
            "mean": 0.9103
          },
          "chw_pipe": {
            "min": 0.88,
            "mean": 0.9218
          }
        },
        "rows_below_90pct": 1,
        "n_rows": 6
      },
      "network_complexity": {
        "segments_per_service": {
          "cable_tray": 5,
          "busway": 5,
          "chw_pipe": 6
        },
        "components_per_service": {
          "cable_tray": 1,
          "busway": 1,
          "chw_pipe": 1
        },
        "total_segments": 16
      },
      "clash_density": {
        "clash_count": 13,
        "per_100m_route": 5.9853
      },
      "violation_detail": {
        "distinct_violating_rules": 2,
        "worst_rule": "clear_height",
        "worst_rule_count": 16,
        "rule_counts": {
          "clear_height": 16,
          "tray_stack_headroom": 5
        }
      },
      "extended": {
        "achieved_clearances": {
          "min_sprinkler_clearance_mm": {
            "cable_tray": 647.6,
            "busway": 3701.1,
            "chw_pipe": 4090.6
          },
          "min_pdu_chw_clearance_mm": null,
          "min_tray_busway_separation_mm": 2926.5
        },
        "underfloor_overhead_split": {
          "cable_tray": {
            "under_floor_mm": 0.0,
            "overhead_mm": 63000.0,
            "total_mm": 63000.0
          },
          "busway": {
            "under_floor_mm": 63000.0,
            "overhead_mm": 0.0,
            "total_mm": 63000.0
          },
          "chw_pipe": {
            "under_floor_mm": 91200.0,
            "overhead_mm": 0.0,
            "total_mm": 91200.0
          }
        },
        "elevation_bands": {
          "cable_tray": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 63000.0,
            "under_floor_mm": 0.0,
            "fraction_in_band": 0.0
          },
          "busway": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 0.0,
            "under_floor_mm": 63000.0,
            "fraction_in_band": 0.0
          },
          "chw_pipe": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 0.0,
            "under_floor_mm": 91200.0,
            "fraction_in_band": 0.0
          }
        },
        "support_and_drops": {
          "drop_count": 0,
          "support_count": 0,
          "drops": [],
          "supports": []
        },
        "reconciliation": {
          "log_present": false,
          "log": null
        }
      }
    }
  },
  "task": "dc_model__hall_seed000_d000__mep_routing"
}