{
  "report": {
    "task": "B",
    "score": 0.0,
    "exec_status": "ERR_CONNECTIVITY",
    "gate_0": {
      "passed": true,
      "status": "OK",
      "reason": "",
      "errors": [],
      "n_errors": 0
    },
    "gates": {
      "gate_1_no_hard_clash": true,
      "gate_2_connectivity": {
        "passed": false,
        "unserved_rows": {
          "A": [
            "cable_tray",
            "busway"
          ],
          "B": [
            "cable_tray",
            "busway",
            "chw_pipe"
          ],
          "E": [
            "cable_tray",
            "busway",
            "chw_pipe"
          ],
          "F": [
            "cable_tray",
            "busway",
            "chw_pipe"
          ]
        },
        "disconnected": {
          "cable_tray": "nothing within 2500mm of the service entry at (200, 3360) \u2014 the network is not fed",
          "busway": "nothing within 2500mm of the service entry at (200, 3360) \u2014 the network is not fed"
        },
        "unreached_consumers": [],
        "n_rows": 6,
        "n_chw_consumers": 22,
        "coverage": {
          "A": {
            "cable_tray": 0.143,
            "busway": 0.029,
            "chw_pipe": 1.0
          },
          "B": {
            "cable_tray": 0.152,
            "busway": 0.028,
            "chw_pipe": 0.037
          },
          "C": {
            "cable_tray": 1.0,
            "busway": 0.987,
            "chw_pipe": 0.988
          },
          "D": {
            "cable_tray": 0.98,
            "busway": 0.965,
            "chw_pipe": 0.966
          },
          "E": {
            "cable_tray": 0.143,
            "busway": 0.029,
            "chw_pipe": 0.039
          },
          "F": {
            "cable_tray": 0.148,
            "busway": 0.028,
            "chw_pipe": 0.036
          }
        },
        "reach_mm": 2500.0,
        "min_coverage": 0.8,
        "joint_tolerance_mm": 250.0
      }
    },
    "recovery_confusion": {},
    "semantics": {},
    "violations_by_rule": {
      "clear_height": {
        "rule": "clear_height",
        "source": "TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4",
        "threshold": ">= 2600 mm",
        "gradeable": true,
        "n_checkable": 86,
        "n_violations": 16,
        "violations": [
          {
            "id": "2X4CcqKiX6dvczneTmJxHS",
            "name": "SPR-AISLE-01",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2kHjcn$jDD6AnKq7ApFPJZ",
            "name": "SPR-AISLE-02",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1shFQd0ovFoer4XYlbqwOj",
            "name": "SPR-AISLE-03",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "3IQuXHj_n9JfbrrkOgrJ1t",
            "name": "SPR-AISLE-04",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "3bkknk9Zv2Yx596scctz_3",
            "name": "SPR-AISLE-05",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2KKRmQQmD2CwpO1xbHliLr",
            "name": "SPR-AISLE-06",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0JUKnL0LD6bQVhjptcbWGQ",
            "name": "SPR-AISLE-07",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2ntgMGAAr6BxYatMYdpgHX",
            "name": "SPR-AISLE-08",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1m25oQMK11pe1aSdUroTsH",
            "name": "SPR-AISLE-09",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "03B682UyHBlf0IVsZN2Pz7",
            "name": "SPR-AISLE-10",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2APsxCp_PAUwf5Jk2qsPjS",
            "name": "SPR-AISLE-11",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2OBo_PxXXDlua1oJSrSn4D",
            "name": "SPR-AISLE-12",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0NwsZPH4bBLBW_GUMWs0Bb",
            "name": "SPR-AISLE-13",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "12qc6$8E9CmBK$a9J_J8F2",
            "name": "SPR-AISLE-14",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "3PupKfXYP9sgP2APks7cp4",
            "name": "SPR-AISLE-15",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0FPWyHjLP55AHVaRkEZVcJ",
            "name": "SPR-AISLE-16",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          }
        ]
      },
      "sprinkler_clearance": {
        "rule": "sprinkler_clearance",
        "source": "TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4 + Annex C",
        "threshold": ">= 460 mm",
        "gradeable": true,
        "n_checkable": 79,
        "n_violations": 0,
        "violations": []
      },
      "sprinkler_obstruction_offset": {
        "rule": "sprinkler_obstruction_offset",
        "source": "NFPA 13 (2019, 2022) 10.2.7.2.1.3",
        "threshold": "3x the obstruction, capped at 610 mm, within 450 mm below the deflector",
        "gradeable": true,
        "n_checkable": 79,
        "n_violations": 0,
        "violations": []
      },
      "wide_obstruction_needs_sprinkler": {
        "rule": "wide_obstruction_needs_sprinkler",
        "source": "NFPA 13 (2019, 2022) 9.5.5.3.1 / 10.2.7.4.2",
        "threshold": "a head beneath any obstruction wider than 1200 mm",
        "gradeable": true,
        "n_checkable": 0,
        "n_violations": 0,
        "violations": []
      },
      "tray_stack_headroom": {
        "rule": "tray_stack_headroom",
        "source": "ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2",
        "threshold": ">= 300 mm between stacked runs",
        "gradeable": true,
        "n_checkable": 28,
        "n_violations": 9,
        "violations": [
          {
            "id": "3V3Y8milD70u4OeR0d_JPW",
            "name": "CHW-SPINE",
            "detail": "166mm of access below BW-SPINE (1NDkuxI7b73u4Z45VLpvSk), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "34tYH_ALT7I9ZAwxBwEbXh",
            "name": "CHW-BR-1-S",
            "detail": "166mm of access below BW-BR-1-S (39nZL4_av3AvgUWZ7dW9wq), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "1GP9l2rTD4rvwS5Bla61nJ",
            "name": "CHW-BR-1-N",
            "detail": "166mm of access below BW-BR-1-N (0mlQbYO6TAo9ZyIlmIJxLR), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "1C_v9l0D12qevEbsShuBnW",
            "name": "CHW-BR-2-S",
            "detail": "166mm of access below BW-BR-2-S (1iFwCa9hrBdwJBJ_9pnkEI), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "1gJ3ojOd18i9V2FCqVrbIh",
            "name": "CHW-BR-2-N",
            "detail": "166mm of access below BW-BR-2-N (0hz3x4fsDBWRw$deCMs_Lg), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "2TAoCYHtrEBAYi1E6_ljq$",
            "name": "CHW-BR-3-S",
            "detail": "166mm of access below BW-BR-3-S (3PBji8KPL5bPGV19htWapc), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "3XoxIgAPv0NQZ9F9_SjQ$L",
            "name": "CHW-BR-3-N",
            "detail": "166mm of access below BW-BR-3-N (1WwuoRwrz388NbSl5IkIXL), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "3093Y2J2v54QDwi0RhcYPg",
            "name": "CHW-BR-4-S",
            "detail": "166mm of access below BW-BR-4-S (16gFCDDXHC39AyaymVliml), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          },
          {
            "id": "0UzD0zWs92eQ7h8aewH0DR",
            "name": "CHW-BR-4-N",
            "detail": "166mm of access below BW-BR-4-N (0AU8PMR6f17fHFm2npLfXU), needs 300mm (ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2)"
          }
        ]
      },
      "tray_below_tile": {
        "rule": "tray_below_tile",
        "source": "TIA-942-B-2017 8.6.2",
        "threshold": ">= 20 mm",
        "gradeable": true,
        "n_checkable": 0,
        "n_violations": 0,
        "violations": []
      },
      "pdu_dedicated_space": {
        "rule": "pdu_dedicated_space",
        "source": "NFPA 70 (NEC) 110.26(E)(1)(a)",
        "threshold": "no foreign piping within 1800 mm above a PDU",
        "gradeable": true,
        "n_checkable": 6,
        "n_violations": 0,
        "violations": []
      },
      "power_telecom_separation": {
        "rule": "power_telecom_separation",
        "source": "ANSI/TIA-942 7.3.1 Table 2",
        "threshold": ">= 300 mm on at least one axis",
        "gradeable": true,
        "n_checkable": 9,
        "n_violations": 0,
        "violations": []
      }
    },
    "advisory": {},
    "violation_rate": 0.08710801393728224,
    "checkable_pairs": 287,
    "clash_count": 0,
    "clashes": [],
    "routed_length": {
      "total_mm": 257988.3,
      "by_service": {
        "cable_tray": 76709.5,
        "busway": 78652.0,
        "chw_pipe": 102626.8
      },
      "l_opt_mm": 260601.59999999998
    },
    "objective": null,
    "secondary": {
      "length_detail": {
        "service_share_of_l_opt": {
          "cable_tray": 0.2944,
          "busway": 0.3018,
          "chw_pipe": 0.3938
        },
        "over_length_pct": 0.0,
        "total_mm": 257988.3,
        "l_opt_mm": 260601.59999999998
      },
      "coverage_quality": {
        "per_service": {
          "cable_tray": {
            "min": 0.143,
            "mean": 0.4277
          },
          "busway": {
            "min": 0.028,
            "mean": 0.3443
          },
          "chw_pipe": {
            "min": 0.036,
            "mean": 0.511
          }
        },
        "rows_below_90pct": 4,
        "n_rows": 6
      },
      "network_complexity": {
        "segments_per_service": {
          "cable_tray": 9,
          "busway": 9,
          "chw_pipe": 10
        },
        "components_per_service": {
          "cable_tray": 1,
          "busway": 1,
          "chw_pipe": 1
        },
        "total_segments": 28
      },
      "clash_density": {
        "clash_count": 0,
        "per_100m_route": 0.0
      },
      "violation_detail": {
        "distinct_violating_rules": 2,
        "worst_rule": "clear_height",
        "worst_rule_count": 16,
        "rule_counts": {
          "clear_height": 16,
          "tray_stack_headroom": 9
        }
      },
      "extended": {
        "achieved_clearances": {
          "min_sprinkler_clearance_mm": {
            "cable_tray": null,
            "busway": null,
            "chw_pipe": null
          },
          "min_pdu_chw_clearance_mm": null,
          "min_tray_busway_separation_mm": 3003.0
        },
        "underfloor_overhead_split": {
          "cable_tray": {
            "under_floor_mm": 0.0,
            "overhead_mm": 76709.5,
            "total_mm": 76709.5
          },
          "busway": {
            "under_floor_mm": 78652.0,
            "overhead_mm": 0.0,
            "total_mm": 78652.0
          },
          "chw_pipe": {
            "under_floor_mm": 102626.8,
            "overhead_mm": 0.0,
            "total_mm": 102626.8
          }
        },
        "elevation_bands": {
          "cable_tray": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 76709.5,
            "under_floor_mm": 0.0,
            "fraction_in_band": 0.0
          },
          "busway": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 0.0,
            "under_floor_mm": 78652.0,
            "fraction_in_band": 0.0
          },
          "chw_pipe": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 0.0,
            "under_floor_mm": 102626.8,
            "fraction_in_band": 0.0
          }
        },
        "support_and_drops": {
          "drop_count": 0,
          "support_count": 0,
          "drops": [],
          "supports": []
        },
        "reconciliation": {
          "log_present": false,
          "log": null
        }
      }
    }
  },
  "task": "dc_model__hall_seed000_d000__mep_routing"
}