{
  "report": {
    "task": "B",
    "score": 0.9400749063670412,
    "exec_status": "OK",
    "gate_0": {
      "passed": true,
      "status": "OK",
      "reason": "",
      "errors": [],
      "n_errors": 0
    },
    "gates": {
      "gate_1_no_hard_clash": true,
      "gate_2_connectivity": {
        "passed": true,
        "unserved_rows": {},
        "disconnected": {},
        "unreached_consumers": [],
        "n_rows": 6,
        "n_chw_consumers": 22,
        "coverage": {
          "A": {
            "cable_tray": 0.966,
            "busway": 0.966,
            "chw_pipe": 1.0
          },
          "B": {
            "cable_tray": 0.933,
            "busway": 0.933,
            "chw_pipe": 0.933
          },
          "C": {
            "cable_tray": 0.955,
            "busway": 0.955,
            "chw_pipe": 0.955
          },
          "D": {
            "cable_tray": 0.933,
            "busway": 0.933,
            "chw_pipe": 0.933
          },
          "E": {
            "cable_tray": 1.0,
            "busway": 1.0,
            "chw_pipe": 1.0
          },
          "F": {
            "cable_tray": 0.978,
            "busway": 0.978,
            "chw_pipe": 0.978
          }
        },
        "reach_mm": 2500.0,
        "min_coverage": 0.8,
        "joint_tolerance_mm": 250.0
      }
    },
    "recovery_confusion": {},
    "semantics": {},
    "violations_by_rule": {
      "clear_height": {
        "rule": "clear_height",
        "source": "TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4",
        "threshold": ">= 2600 mm",
        "gradeable": true,
        "n_checkable": 82,
        "n_violations": 16,
        "violations": [
          {
            "id": "3gV5_RrRL8XxIJ5m5cfWRg",
            "name": "SP-AISLE-01",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2JnnNN_wn4IxJG9H362dQJ",
            "name": "SP-AISLE-02",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "297CYTGin1ahm3yRs9ZAK1",
            "name": "SP-AISLE-03",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0HjiEwVRH4pvOazNA3G3xa",
            "name": "SP-AISLE-04",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "3LxKw1PRrEg9vOE64KdqaI",
            "name": "SP-AISLE-05",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1e_qWtysj3$vI4kBOs7IZa",
            "name": "SP-AISLE-06",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2e4O6Omhj9Wg2VpYTsaZA8",
            "name": "SP-AISLE-07",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "048JNvkYT0qff_lLghG2o0",
            "name": "SP-AISLE-08",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0IDunmOVj3FwiqySsCpYKu",
            "name": "SP-AISLE-09",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1nU6TRGl1EygIjQ_Z_vObE",
            "name": "SP-AISLE-10",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0bBROIId9Bb9hOC68iOs8a",
            "name": "SP-AISLE-11",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "2$GMpjwlH6DPMF8rXDM4bt",
            "name": "SP-AISLE-12",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "0oIYM$eWD8GQHWoskMF6VL",
            "name": "SP-AISLE-13",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "3kVSpH7PzAkxx$5ebb_$fQ",
            "name": "SP-AISLE-14",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "1y8OkMRY54XwBBysfmuLiD",
            "name": "SP-AISLE-15",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          },
          {
            "id": "3SZBpYbsH6uQe$Sri2JZHC",
            "name": "SP-AISLE-16",
            "detail": "underside at 1890mm above finished floor, needs 2600mm (TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4)"
          }
        ]
      },
      "sprinkler_clearance": {
        "rule": "sprinkler_clearance",
        "source": "TIA-942 5.3.4.3 / TIA-942-B-2017 6.4.2.4 + Annex C",
        "threshold": ">= 460 mm",
        "gradeable": true,
        "n_checkable": 79,
        "n_violations": 0,
        "violations": []
      },
      "sprinkler_obstruction_offset": {
        "rule": "sprinkler_obstruction_offset",
        "source": "NFPA 13 (2019, 2022) 10.2.7.2.1.3",
        "threshold": "3x the obstruction, capped at 610 mm, within 450 mm below the deflector",
        "gradeable": true,
        "n_checkable": 79,
        "n_violations": 0,
        "violations": []
      },
      "wide_obstruction_needs_sprinkler": {
        "rule": "wide_obstruction_needs_sprinkler",
        "source": "NFPA 13 (2019, 2022) 9.5.5.3.1 / 10.2.7.4.2",
        "threshold": "a head beneath any obstruction wider than 1200 mm",
        "gradeable": true,
        "n_checkable": 0,
        "n_violations": 0,
        "violations": []
      },
      "tray_stack_headroom": {
        "rule": "tray_stack_headroom",
        "source": "ANSI/TIA-569-B, cited in ANSI/TIA-942 7.3.2",
        "threshold": ">= 300 mm between stacked runs",
        "gradeable": true,
        "n_checkable": 16,
        "n_violations": 0,
        "violations": []
      },
      "tray_below_tile": {
        "rule": "tray_below_tile",
        "source": "TIA-942-B-2017 8.6.2",
        "threshold": ">= 20 mm",
        "gradeable": true,
        "n_checkable": 0,
        "n_violations": 0,
        "violations": []
      },
      "pdu_dedicated_space": {
        "rule": "pdu_dedicated_space",
        "source": "NFPA 70 (NEC) 110.26(E)(1)(a)",
        "threshold": "no foreign piping within 1800 mm above a PDU",
        "gradeable": true,
        "n_checkable": 6,
        "n_violations": 0,
        "violations": []
      },
      "power_telecom_separation": {
        "rule": "power_telecom_separation",
        "source": "ANSI/TIA-942 7.3.1 Table 2",
        "threshold": ">= 300 mm on at least one axis",
        "gradeable": true,
        "n_checkable": 5,
        "n_violations": 0,
        "violations": []
      }
    },
    "advisory": {},
    "violation_rate": 0.0599250936329588,
    "checkable_pairs": 267,
    "clash_count": 0,
    "clashes": [],
    "routed_length": {
      "total_mm": 223861.05,
      "by_service": {
        "cable_tray": 65441.5,
        "busway": 65872.0,
        "chw_pipe": 92547.54999999999
      },
      "l_opt_mm": 260601.59999999998
    },
    "objective": 1.0,
    "secondary": {
      "length_detail": {
        "service_share_of_l_opt": {
          "cable_tray": 0.2511,
          "busway": 0.2528,
          "chw_pipe": 0.3551
        },
        "over_length_pct": 0.0,
        "total_mm": 223861.05,
        "l_opt_mm": 260601.59999999998
      },
      "coverage_quality": {
        "per_service": {
          "cable_tray": {
            "min": 0.933,
            "mean": 0.9608
          },
          "busway": {
            "min": 0.933,
            "mean": 0.9608
          },
          "chw_pipe": {
            "min": 0.933,
            "mean": 0.9665
          }
        },
        "rows_below_90pct": 0,
        "n_rows": 6
      },
      "network_complexity": {
        "segments_per_service": {
          "cable_tray": 5,
          "busway": 5,
          "chw_pipe": 6
        },
        "components_per_service": {
          "cable_tray": 1,
          "busway": 1,
          "chw_pipe": 1
        },
        "total_segments": 16
      },
      "clash_density": {
        "clash_count": 0,
        "per_100m_route": 0.0
      },
      "violation_detail": {
        "distinct_violating_rules": 1,
        "worst_rule": "clear_height",
        "worst_rule_count": 16,
        "rule_counts": {
          "clear_height": 16
        }
      },
      "extended": {
        "achieved_clearances": {
          "min_sprinkler_clearance_mm": {
            "cable_tray": 3761.1,
            "busway": 801.1,
            "chw_pipe": 4190.4
          },
          "min_pdu_chw_clearance_mm": null,
          "min_tray_busway_separation_mm": 2813.0
        },
        "underfloor_overhead_split": {
          "cable_tray": {
            "under_floor_mm": 65441.5,
            "overhead_mm": 0.0,
            "total_mm": 65441.5
          },
          "busway": {
            "under_floor_mm": 0.0,
            "overhead_mm": 65872.0,
            "total_mm": 65872.0
          },
          "chw_pipe": {
            "under_floor_mm": 92547.5,
            "overhead_mm": 0.0,
            "total_mm": 92547.5
          }
        },
        "elevation_bands": {
          "cable_tray": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 0.0,
            "under_floor_mm": 65441.5,
            "fraction_in_band": 0.0
          },
          "busway": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 65872.0,
            "under_floor_mm": 0.0,
            "fraction_in_band": 0.0
          },
          "chw_pipe": {
            "in_clear_height_band_mm": 0.0,
            "above_band_mm": 0.0,
            "under_floor_mm": 92547.5,
            "fraction_in_band": 0.0
          }
        },
        "support_and_drops": {
          "drop_count": 0,
          "support_count": 0,
          "drops": [],
          "supports": []
        },
        "reconciliation": {
          "log_present": false,
          "log": null
        }
      }
    }
  },
  "task": "dc_model__hall_seed000_d000__mep_routing"
}